<!DOCTYPE html><html><head><meta charset='utf-8'>
<title>2025 Residuals - Regime Decomposition</title>
<style>
:root {
  --bg:           #F5F5F5;
  --bg-page:      #F0F2F5;
  --card:         #FFFFFF;
  --card-shadow:  rgba(0,0,0,0.10);
  --text:         #222222;
  --text-muted:   #555555;
  --text-meta:    #888888;
  --border:       #DDDDDD;
  --border-light: #E8E8E8;
  --table-even:   #F9F9F9;
  --obs-bg:       #EBF3FB;
  --interp-bg:    #FFFBF0;
  --interp-bdr:   #F0D080;
  --toc-bg:       #E8F0FE;
  --details-bg:   #FAFBFD;
  --details-bdr:  #D0D7E3;
  --summary-hover:#EEF3FA;
  --input-bg:     #FFFFFF;
  /* Aliases - keep in sync with canonical names above */
  --card-bg:      #FFFFFF;
  --text-primary: #222222;
  --text-color:   #222222;
  --border-color: #DDDDDD;
  --accent:       #4A90D9;
  --accent-blue:  #4A90D9;
  /* Themed column-header backgrounds (readable in light mode) */
  --th-col-blue:  #D0E0F0;
  --th-col-red:   #F0D0D0;
  --th-col-green: #D0F0D0;
  --th-col-blue-text: #1a3a5c;
  --th-col-red-text:  #5c1a1a;
  --th-col-green-text:#1a3a1a;
  color-scheme: light;
}

[data-theme="dark"] {
  --bg:           #1A1D23;
  --bg-page:      #13151A;
  --card:         #23272F;
  --card-shadow:  rgba(0,0,0,0.40);
  --text:         #E2E4E9;
  --text-muted:   #A0A6B2;
  --text-meta:    #6B7280;
  --border:       #383C46;
  --border-light: #2E3240;
  --table-even:   #1E2128;
  --obs-bg:       #1A2535;
  --interp-bg:    #1F1E14;
  --interp-bdr:   #5A4800;
  --toc-bg:       #161C2D;
  --details-bg:   #1C2030;
  --details-bdr:  #2E3450;
  --summary-hover:#1A2238;
  --input-bg:     #23272F;
  /* Aliases - keep in sync with canonical names above */
  --card-bg:      #23272F;
  --text-primary: #E2E4E9;
  --text-color:   #E2E4E9;
  --border-color: #383C46;
  --accent:       #5BA3EC;
  --accent-blue:  #5BA3EC;
  /* Themed column-header backgrounds (readable in dark mode) */
  --th-col-blue:  #1a3a5c;
  --th-col-red:   #3a1a1a;
  --th-col-green: #1a3a1a;
  --th-col-blue-text: #A8CBE8;
  --th-col-red-text:  #E8A8A8;
  --th-col-green-text:#A8E8A8;
  color-scheme: dark;
}

#theme-toggle {
  position: fixed;
  top: 16px;
  right: 20px;
  z-index: 9999;
  background: var(--card);
  border: 1px solid var(--border);
  border-radius: 20px;
  padding: 5px 12px;
  cursor: pointer;
  font-size: 16px;
  box-shadow: 0 2px 8px var(--card-shadow);
  color: var(--text);
  transition: background 0.2s, border-color 0.2s;
  user-select: none;
  line-height: 1;
}
#theme-toggle:hover { border-color: var(--text-muted); }

  body {
    font-family: Calibri, Arial, sans-serif;
    margin: 0;
    background: var(--bg-page);
    color: var(--text);
    transition: background 0.25s, color 0.25s;
  }
  .card {
    background: var(--card);
    box-shadow: 0 2px 8px var(--card-shadow);
    border-radius: 8px;
  }
  .summary-table th, .summary-table td { border-color: var(--border); }
  .summary-table tbody tr:nth-child(even) { background: var(--table-even); }
  .table-note  { color: var(--text-muted); }
  .meta        { color: var(--text-meta); font-size: 13px; }
  .obs-card    { background: var(--obs-bg); }
  .interp      { background: var(--interp-bg); border-color: var(--interp-bdr); }
  .toc         { background: var(--toc-bg); }
  details      { background: var(--details-bg); border-color: var(--details-bdr); }
  details > summary:hover { background: var(--summary-hover); }
  img          { background: var(--card); }

    body { font-family:-apple-system, Segoe UI, sans-serif; padding:24px; }
    .container { max-width:1400px; margin:0 auto; }
    table.decomp { width:100%; border-collapse:collapse; font-size:12px; margin:8px 0 24px; }
    table.decomp th, table.decomp td { padding:5px 8px; border-bottom:1px solid var(--border); }
    table.decomp th { background:var(--bg-soft); font-weight:600; text-align:left; }
    table.decomp td.num { text-align:right; font-variant-numeric:tabular-nums; }
    .target-header { font-size:16px; font-weight:600; margin:20px 0 6px;
                     padding:6px 10px; background:var(--bg-soft); border-left:3px solid #4A90D9; }
    .axis-row td { background:var(--bg-soft); font-weight:600; font-size:11px;
                   text-transform:uppercase; letter-spacing:.4px; color:#4A90D9; }
    .note { color:var(--text-muted); font-size:12px; margin:8px 0 16px; }
    </style></head><body><div class='container'>
<h1>2025 Residual Decomposition by Operational Regime</h1>
<p class='note'>Generated 2026-05-18 15:33. Each target is decomposed using its <strong>global overfit-aware winner</strong> (per the Overfit-Aware Selection table). Quartile thresholds fitted on training years (2021-2024) and applied to 2025.</p>
<div class='rule-card note'>
<strong>How to read:</strong> The OVERALL row is the baseline. Cells where MAE is &gt; 1.75× baseline are red - error concentrates in that regime. Bias coloured when |bias| &gt; 0.5 × overall MAE (systematic over/under-prediction).</div>
<div class='target-header'>Effluent BOD (mg/L, Grab) (overall n=168, MAE=1.673, RMSE=2.330, bias=-0.176, R²=0.656)</div>
<table class='decomp'>
<thead><tr><th>Axis</th><th>Bucket</th><th class='num'>n</th><th class='num'>MAE</th><th class='num'>RMSE</th><th class='num'>Bias</th><th class='num'>R²</th></tr></thead><tbody>
<tr class='axis-row'><td colspan='7'>Flow</td></tr>
<tr><td></td><td>Q1 (train [7.2,16.4])</td><td class='num'>153</td><td class='num' style=''>1.608</td><td class='num'>2.160</td><td class='num' style=''>-0.422</td><td class='num'>0.644</td></tr>
<tr><td></td><td>Q2 (train [16.4,17.9])</td><td class='num'>7</td><td class='num' style='color:#e74c3c;font-weight:600'>3.230</td><td class='num'>4.721</td><td class='num' style='color:#e74c3c;font-weight:600'>3.230</td><td class='num'>0.461</td></tr>
<tr><td></td><td>Q3 (train [17.9,19.6])</td><td class='num'>7</td><td class='num' style=''>1.666</td><td class='num'>2.441</td><td class='num' style='color:#e74c3c;font-weight:600'>1.645</td><td class='num'>0.767</td></tr>
<tr><td></td><td>Q4 (train [19.6,29.6])</td><td class='num'>1</td><td class='num' style='color:#2ecc71'>0.888</td><td class='num'>0.888</td><td class='num' style='color:#e74c3c;font-weight:600'>0.888</td><td class='num'>-</td></tr>
<tr class='axis-row'><td colspan='7'>Day</td></tr>
<tr><td></td><td>Weekday</td><td class='num'>124</td><td class='num' style=''>1.737</td><td class='num'>2.451</td><td class='num' style=''>0.015</td><td class='num'>0.653</td></tr>
<tr><td></td><td>Weekend</td><td class='num'>44</td><td class='num' style=''>1.495</td><td class='num'>1.951</td><td class='num' style=''>-0.713</td><td class='num'>0.667</td></tr>
<tr class='axis-row'><td colspan='7'>Season</td></tr>
<tr><td></td><td>Winter</td><td class='num'>27</td><td class='num' style='color:#e74c3c;font-weight:600'>3.421</td><td class='num'>4.042</td><td class='num' style='color:#e74c3c;font-weight:600'>2.871</td><td class='num'>-2.270</td></tr>
<tr><td></td><td>Spring</td><td class='num'>75</td><td class='num' style=''>1.788</td><td class='num'>2.287</td><td class='num' style='color:#e74c3c;font-weight:600'>-1.119</td><td class='num'>0.218</td></tr>
<tr><td></td><td>Monsoon</td><td class='num'>52</td><td class='num' style='color:#2ecc71'>0.920</td><td class='num'>1.179</td><td class='num' style=''>-0.451</td><td class='num'>0.165</td></tr>
<tr><td></td><td>Autumn</td><td class='num'>14</td><td class='num' style='color:#2ecc71'>0.489</td><td class='num'>0.690</td><td class='num' style=''>0.024</td><td class='num'>0.501</td></tr>
<tr class='axis-row'><td colspan='7'>InletLoad</td></tr>
<tr><td></td><td>Q1 (train [149.5,350.8])</td><td class='num'>5</td><td class='num' style='color:#2ecc71'>0.589</td><td class='num'>0.881</td><td class='num' style=''>-0.067</td><td class='num'>0.351</td></tr>
<tr><td></td><td>Q2 (train [350.8,478.4])</td><td class='num'>22</td><td class='num' style='color:#2ecc71'>0.990</td><td class='num'>2.158</td><td class='num' style=''>0.203</td><td class='num'>0.611</td></tr>
<tr><td></td><td>Q3 (train [478.4,572.0])</td><td class='num'>39</td><td class='num' style='color:#2ecc71'>0.979</td><td class='num'>1.226</td><td class='num' style=''>-0.525</td><td class='num'>0.443</td></tr>
<tr><td></td><td>Q4 (train [572.0,1583.0])</td><td class='num'>102</td><td class='num' style='color:#f1c40f'>2.140</td><td class='num'>2.707</td><td class='num' style=''>-0.129</td><td class='num'>0.501</td></tr>
</tbody></table>
<div class='target-header'>Effluent COD (mg/L, Grab) (overall n=169, MAE=12.032, RMSE=16.282, bias=-4.745, R²=0.493)</div>
<table class='decomp'>
<thead><tr><th>Axis</th><th>Bucket</th><th class='num'>n</th><th class='num'>MAE</th><th class='num'>RMSE</th><th class='num'>Bias</th><th class='num'>R²</th></tr></thead><tbody>
<tr class='axis-row'><td colspan='7'>Flow</td></tr>
<tr><td></td><td>Q1 (train [7.2,16.4])</td><td class='num'>154</td><td class='num' style=''>12.599</td><td class='num'>16.896</td><td class='num' style=''>-5.454</td><td class='num'>0.426</td></tr>
<tr><td></td><td>Q2 (train [16.4,17.9])</td><td class='num'>7</td><td class='num' style='color:#2ecc71'>5.742</td><td class='num'>7.648</td><td class='num' style=''>4.513</td><td class='num'>0.884</td></tr>
<tr><td></td><td>Q3 (train [17.9,19.6])</td><td class='num'>7</td><td class='num' style='color:#2ecc71'>6.495</td><td class='num'>7.308</td><td class='num' style=''>1.998</td><td class='num'>0.916</td></tr>
<tr><td></td><td>Q4 (train [19.6,29.6])</td><td class='num'>1</td><td class='num' style=''>7.538</td><td class='num'>7.538</td><td class='num' style='color:#e74c3c;font-weight:600'>-7.538</td><td class='num'>-</td></tr>
<tr class='axis-row'><td colspan='7'>Day</td></tr>
<tr><td></td><td>Weekday</td><td class='num'>125</td><td class='num' style=''>11.586</td><td class='num'>15.870</td><td class='num' style=''>-3.562</td><td class='num'>0.532</td></tr>
<tr><td></td><td>Weekend</td><td class='num'>44</td><td class='num' style=''>13.299</td><td class='num'>17.402</td><td class='num' style='color:#e74c3c;font-weight:600'>-8.106</td><td class='num'>0.365</td></tr>
<tr class='axis-row'><td colspan='7'>Season</td></tr>
<tr><td></td><td>Winter</td><td class='num'>28</td><td class='num' style=''>11.493</td><td class='num'>16.444</td><td class='num' style=''>4.371</td><td class='num'>0.294</td></tr>
<tr><td></td><td>Spring</td><td class='num'>75</td><td class='num' style='color:#f1c40f'>16.688</td><td class='num'>20.300</td><td class='num' style='color:#e74c3c;font-weight:600'>-8.823</td><td class='num'>0.235</td></tr>
<tr><td></td><td>Monsoon</td><td class='num'>52</td><td class='num' style=''>8.109</td><td class='num'>10.743</td><td class='num' style=''>-4.514</td><td class='num'>0.167</td></tr>
<tr><td></td><td>Autumn</td><td class='num'>14</td><td class='num' style='color:#2ecc71'>2.739</td><td class='num'>4.825</td><td class='num' style=''>-1.993</td><td class='num'>0.028</td></tr>
<tr class='axis-row'><td colspan='7'>InletLoad</td></tr>
<tr><td></td><td>Q1 (train [8.3,678.2])</td><td class='num'>26</td><td class='num' style=''>8.506</td><td class='num'>11.185</td><td class='num' style=''>-4.752</td><td class='num'>0.427</td></tr>
<tr><td></td><td>Q2 (train [678.2,844.0])</td><td class='num'>41</td><td class='num' style=''>9.989</td><td class='num'>13.353</td><td class='num' style='color:#e74c3c;font-weight:600'>-6.639</td><td class='num'>-0.735</td></tr>
<tr><td></td><td>Q3 (train [844.0,1026.8])</td><td class='num'>48</td><td class='num' style=''>11.395</td><td class='num'>15.668</td><td class='num' style='color:#e74c3c;font-weight:600'>-7.521</td><td class='num'>0.169</td></tr>
<tr><td></td><td>Q4 (train [1026.8,1913.0])</td><td class='num'>54</td><td class='num' style='color:#f1c40f'>15.848</td><td class='num'>20.394</td><td class='num' style=''>-0.836</td><td class='num'>0.424</td></tr>
</tbody></table>
<div class='target-header'>Effluent TSS (mg/L, Grab) (overall n=169, MAE=4.519, RMSE=6.226, bias=-0.643, R²=0.616)</div>
<table class='decomp'>
<thead><tr><th>Axis</th><th>Bucket</th><th class='num'>n</th><th class='num'>MAE</th><th class='num'>RMSE</th><th class='num'>Bias</th><th class='num'>R²</th></tr></thead><tbody>
<tr class='axis-row'><td colspan='7'>Flow</td></tr>
<tr><td></td><td>Q1 (train [7.2,16.4])</td><td class='num'>154</td><td class='num' style=''>4.222</td><td class='num'>5.612</td><td class='num' style=''>-1.376</td><td class='num'>0.606</td></tr>
<tr><td></td><td>Q2 (train [16.4,17.9])</td><td class='num'>7</td><td class='num' style=''>5.608</td><td class='num'>8.210</td><td class='num' style='color:#e74c3c;font-weight:600'>5.529</td><td class='num'>0.686</td></tr>
<tr><td></td><td>Q3 (train [17.9,19.6])</td><td class='num'>7</td><td class='num' style='color:#e74c3c;font-weight:600'>9.777</td><td class='num'>13.066</td><td class='num' style='color:#e74c3c;font-weight:600'>8.389</td><td class='num'>0.343</td></tr>
<tr><td></td><td>Q4 (train [19.6,29.6])</td><td class='num'>1</td><td class='num' style='color:#f1c40f'>5.886</td><td class='num'>5.886</td><td class='num' style='color:#e74c3c;font-weight:600'>5.886</td><td class='num'>-</td></tr>
<tr class='axis-row'><td colspan='7'>Day</td></tr>
<tr><td></td><td>Weekday</td><td class='num'>125</td><td class='num' style=''>4.597</td><td class='num'>6.529</td><td class='num' style=''>-0.221</td><td class='num'>0.600</td></tr>
<tr><td></td><td>Weekend</td><td class='num'>44</td><td class='num' style=''>4.298</td><td class='num'>5.270</td><td class='num' style=''>-1.842</td><td class='num'>0.672</td></tr>
<tr class='axis-row'><td colspan='7'>Season</td></tr>
<tr><td></td><td>Winter</td><td class='num'>28</td><td class='num' style='color:#e74c3c;font-weight:600'>8.272</td><td class='num'>10.369</td><td class='num' style='color:#e74c3c;font-weight:600'>7.052</td><td class='num'>-0.038</td></tr>
<tr><td></td><td>Spring</td><td class='num'>75</td><td class='num' style=''>5.290</td><td class='num'>6.432</td><td class='num' style='color:#e74c3c;font-weight:600'>-3.978</td><td class='num'>0.112</td></tr>
<tr><td></td><td>Monsoon</td><td class='num'>52</td><td class='num' style='color:#2ecc71'>2.174</td><td class='num'>2.740</td><td class='num' style=''>-0.578</td><td class='num'>-1.141</td></tr>
<tr><td></td><td>Autumn</td><td class='num'>14</td><td class='num' style='color:#2ecc71'>1.594</td><td class='num'>1.848</td><td class='num' style=''>1.594</td><td class='num'>-8.324</td></tr>
<tr class='axis-row'><td colspan='7'>InletLoad</td></tr>
<tr><td></td><td>Q1 (train [170.0,388.5])</td><td class='num'>39</td><td class='num' style='color:#2ecc71'>2.129</td><td class='num'>2.603</td><td class='num' style=''>-0.294</td><td class='num'>-1.069</td></tr>
<tr><td></td><td>Q2 (train [388.5,515.0])</td><td class='num'>43</td><td class='num' style=''>2.897</td><td class='num'>3.827</td><td class='num' style=''>-0.995</td><td class='num'>0.340</td></tr>
<tr><td></td><td>Q3 (train [515.0,650.0])</td><td class='num'>32</td><td class='num' style='color:#f1c40f'>6.249</td><td class='num'>8.192</td><td class='num' style=''>-0.581</td><td class='num'>0.355</td></tr>
<tr><td></td><td>Q4 (train [650.0,1650.0])</td><td class='num'>55</td><td class='num' style='color:#f1c40f'>6.476</td><td class='num'>7.988</td><td class='num' style=''>-0.651</td><td class='num'>0.509</td></tr>
</tbody></table>
<div class='target-header'>Effluent pH (Grab) (overall n=115, MAE=0.093, RMSE=0.123, bias=0.036, R²=0.427)</div>
<table class='decomp'>
<thead><tr><th>Axis</th><th>Bucket</th><th class='num'>n</th><th class='num'>MAE</th><th class='num'>RMSE</th><th class='num'>Bias</th><th class='num'>R²</th></tr></thead><tbody>
<tr class='axis-row'><td colspan='7'>Flow</td></tr>
<tr><td></td><td>Q1 (train [8.8,16.4])</td><td class='num'>111</td><td class='num' style=''>0.096</td><td class='num'>0.125</td><td class='num' style=''>0.037</td><td class='num'>0.407</td></tr>
<tr><td></td><td>Q2 (train [16.4,17.8])</td><td class='num'>2</td><td class='num' style='color:#2ecc71'>0.016</td><td class='num'>0.016</td><td class='num' style=''>0.016</td><td class='num'>0.830</td></tr>
<tr><td></td><td>Q3 (train [17.8,19.6])</td><td class='num'>2</td><td class='num' style='color:#2ecc71'>0.009</td><td class='num'>0.009</td><td class='num' style=''>-0.009</td><td class='num'>0.622</td></tr>
<tr><td></td><td>Q4 (train [19.6,29.6])</td><td class='num'>0</td><td class='num' style=''>-</td><td class='num'>-</td><td class='num' style=''>-</td><td class='num'>-</td></tr>
<tr class='axis-row'><td colspan='7'>Day</td></tr>
<tr><td></td><td>Weekday</td><td class='num'>85</td><td class='num' style=''>0.095</td><td class='num'>0.125</td><td class='num' style=''>0.043</td><td class='num'>0.390</td></tr>
<tr><td></td><td>Weekend</td><td class='num'>30</td><td class='num' style=''>0.088</td><td class='num'>0.117</td><td class='num' style=''>0.018</td><td class='num'>0.519</td></tr>
<tr class='axis-row'><td colspan='7'>Season</td></tr>
<tr><td></td><td>Winter</td><td class='num'>0</td><td class='num' style=''>-</td><td class='num'>-</td><td class='num' style=''>-</td><td class='num'>-</td></tr>
<tr><td></td><td>Spring</td><td class='num'>65</td><td class='num' style=''>0.090</td><td class='num'>0.121</td><td class='num' style=''>0.024</td><td class='num'>0.417</td></tr>
<tr><td></td><td>Monsoon</td><td class='num'>50</td><td class='num' style=''>0.098</td><td class='num'>0.126</td><td class='num' style='color:#e74c3c;font-weight:600'>0.051</td><td class='num'>-0.517</td></tr>
<tr><td></td><td>Autumn</td><td class='num'>0</td><td class='num' style=''>-</td><td class='num'>-</td><td class='num' style=''>-</td><td class='num'>-</td></tr>
<tr class='axis-row'><td colspan='7'>InletLoad</td></tr>
<tr><td></td><td>Q1 (train [6.4,6.9])</td><td class='num'>67</td><td class='num' style=''>0.100</td><td class='num'>0.133</td><td class='num' style=''>0.029</td><td class='num'>0.354</td></tr>
<tr><td></td><td>Q2 (train [6.9,7.0])</td><td class='num'>38</td><td class='num' style=''>0.087</td><td class='num'>0.111</td><td class='num' style=''>0.046</td><td class='num'>0.491</td></tr>
<tr><td></td><td>Q3 (train [7.0,7.3])</td><td class='num'>8</td><td class='num' style=''>0.081</td><td class='num'>0.108</td><td class='num' style=''>0.042</td><td class='num'>0.157</td></tr>
<tr><td></td><td>Q4 (train [7.3,7.7])</td><td class='num'>2</td><td class='num' style='color:#2ecc71'>0.052</td><td class='num'>0.059</td><td class='num' style='color:#e74c3c;font-weight:600'>0.052</td><td class='num'>-33.330</td></tr>
</tbody></table>
<div class='target-header'>Effluent BOD (mg/L, Composite) (overall n=152, MAE=1.807, RMSE=2.424, bias=-0.321, R²=0.461)</div>
<table class='decomp'>
<thead><tr><th>Axis</th><th>Bucket</th><th class='num'>n</th><th class='num'>MAE</th><th class='num'>RMSE</th><th class='num'>Bias</th><th class='num'>R²</th></tr></thead><tbody>
<tr class='axis-row'><td colspan='7'>Flow</td></tr>
<tr><td></td><td>Q1 (train [7.2,16.4])</td><td class='num'>139</td><td class='num' style=''>1.738</td><td class='num'>2.334</td><td class='num' style=''>-0.566</td><td class='num'>0.386</td></tr>
<tr><td></td><td>Q2 (train [16.4,17.9])</td><td class='num'>5</td><td class='num' style='color:#f1c40f'>2.824</td><td class='num'>3.039</td><td class='num' style='color:#e74c3c;font-weight:600'>2.824</td><td class='num'>0.538</td></tr>
<tr><td></td><td>Q3 (train [17.9,19.3])</td><td class='num'>6</td><td class='num' style=''>1.806</td><td class='num'>2.226</td><td class='num' style='color:#e74c3c;font-weight:600'>1.400</td><td class='num'>0.737</td></tr>
<tr><td></td><td>Q4 (train [19.3,24.3])</td><td class='num'>2</td><td class='num' style='color:#e74c3c;font-weight:600'>4.035</td><td class='num'>5.462</td><td class='num' style='color:#e74c3c;font-weight:600'>3.681</td><td class='num'>-0.322</td></tr>
<tr class='axis-row'><td colspan='7'>Day</td></tr>
<tr><td></td><td>Weekday</td><td class='num'>113</td><td class='num' style=''>1.767</td><td class='num'>2.332</td><td class='num' style=''>-0.050</td><td class='num'>0.513</td></tr>
<tr><td></td><td>Weekend</td><td class='num'>39</td><td class='num' style=''>1.922</td><td class='num'>2.672</td><td class='num' style='color:#e74c3c;font-weight:600'>-1.104</td><td class='num'>0.288</td></tr>
<tr class='axis-row'><td colspan='7'>Season</td></tr>
<tr><td></td><td>Winter</td><td class='num'>23</td><td class='num' style='color:#f1c40f'>2.966</td><td class='num'>3.798</td><td class='num' style='color:#e74c3c;font-weight:600'>2.888</td><td class='num'>-0.802</td></tr>
<tr><td></td><td>Spring</td><td class='num'>70</td><td class='num' style=''>2.038</td><td class='num'>2.547</td><td class='num' style='color:#e74c3c;font-weight:600'>-1.729</td><td class='num'>-0.369</td></tr>
<tr><td></td><td>Monsoon</td><td class='num'>47</td><td class='num' style=''>1.132</td><td class='num'>1.418</td><td class='num' style=''>-0.083</td><td class='num'>-0.271</td></tr>
<tr><td></td><td>Autumn</td><td class='num'>12</td><td class='num' style='color:#2ecc71'>0.883</td><td class='num'>1.030</td><td class='num' style=''>0.812</td><td class='num'>-0.155</td></tr>
<tr class='axis-row'><td colspan='7'>InletLoad</td></tr>
<tr><td></td><td>Q1 (train [163.8,359.6])</td><td class='num'>5</td><td class='num' style='color:#2ecc71'>1.029</td><td class='num'>1.104</td><td class='num' style=''>0.469</td><td class='num'>-0.212</td></tr>
<tr><td></td><td>Q2 (train [359.6,449.0])</td><td class='num'>19</td><td class='num' style=''>1.248</td><td class='num'>1.907</td><td class='num' style=''>-0.215</td><td class='num'>-0.692</td></tr>
<tr><td></td><td>Q3 (train [449.0,546.8])</td><td class='num'>25</td><td class='num' style=''>1.469</td><td class='num'>1.915</td><td class='num' style=''>-0.331</td><td class='num'>0.493</td></tr>
<tr><td></td><td>Q4 (train [546.8,988.9])</td><td class='num'>103</td><td class='num' style=''>2.030</td><td class='num'>2.655</td><td class='num' style=''>-0.376</td><td class='num'>0.431</td></tr>
</tbody></table>
<div class='target-header'>Effluent COD (mg/L, Composite) (overall n=223, MAE=17.414, RMSE=20.133, bias=-8.169, R²=0.120)</div>
<table class='decomp'>
<thead><tr><th>Axis</th><th>Bucket</th><th class='num'>n</th><th class='num'>MAE</th><th class='num'>RMSE</th><th class='num'>Bias</th><th class='num'>R²</th></tr></thead><tbody>
<tr class='axis-row'><td colspan='7'>Flow</td></tr>
<tr><td></td><td>Q1 (train [7.2,16.4])</td><td class='num'>201</td><td class='num' style=''>18.010</td><td class='num'>20.685</td><td class='num' style='color:#e74c3c;font-weight:600'>-9.410</td><td class='num'>0.045</td></tr>
<tr><td></td><td>Q2 (train [16.4,17.8])</td><td class='num'>11</td><td class='num' style='color:#2ecc71'>9.946</td><td class='num'>12.154</td><td class='num' style=''>4.014</td><td class='num'>0.398</td></tr>
<tr><td></td><td>Q3 (train [17.8,19.4])</td><td class='num'>8</td><td class='num' style=''>13.584</td><td class='num'>16.004</td><td class='num' style=''>2.239</td><td class='num'>0.462</td></tr>
<tr><td></td><td>Q4 (train [19.4,24.3])</td><td class='num'>3</td><td class='num' style=''>15.077</td><td class='num'>15.348</td><td class='num' style=''>2.595</td><td class='num'>0.542</td></tr>
<tr class='axis-row'><td colspan='7'>Day</td></tr>
<tr><td></td><td>Weekday</td><td class='num'>160</td><td class='num' style=''>16.769</td><td class='num'>19.614</td><td class='num' style=''>-8.523</td><td class='num'>0.125</td></tr>
<tr><td></td><td>Weekend</td><td class='num'>63</td><td class='num' style=''>19.053</td><td class='num'>21.394</td><td class='num' style=''>-7.269</td><td class='num'>0.103</td></tr>
<tr class='axis-row'><td colspan='7'>Season</td></tr>
<tr><td></td><td>Winter</td><td class='num'>43</td><td class='num' style=''>15.373</td><td class='num'>19.535</td><td class='num' style='color:#e74c3c;font-weight:600'>9.745</td><td class='num'>-0.261</td></tr>
<tr><td></td><td>Spring</td><td class='num'>79</td><td class='num' style='color:#f1c40f'>22.012</td><td class='num'>24.194</td><td class='num' style='color:#e74c3c;font-weight:600'>-12.989</td><td class='num'>-0.120</td></tr>
<tr><td></td><td>Monsoon</td><td class='num'>70</td><td class='num' style=''>15.667</td><td class='num'>17.718</td><td class='num' style='color:#e74c3c;font-weight:600'>-11.893</td><td class='num'>-0.558</td></tr>
<tr><td></td><td>Autumn</td><td class='num'>31</td><td class='num' style=''>12.474</td><td class='num'>13.633</td><td class='num' style='color:#e74c3c;font-weight:600'>-12.322</td><td class='num'>-3.503</td></tr>
<tr class='axis-row'><td colspan='7'>InletLoad</td></tr>
<tr><td></td><td>Q1 (train [89.4,638.0])</td><td class='num'>21</td><td class='num' style=''>15.261</td><td class='num'>18.103</td><td class='num' style='color:#e74c3c;font-weight:600'>-12.906</td><td class='num'>-0.659</td></tr>
<tr><td></td><td>Q2 (train [638.0,791.0])</td><td class='num'>42</td><td class='num' style=''>18.172</td><td class='num'>19.623</td><td class='num' style='color:#e74c3c;font-weight:600'>-12.348</td><td class='num'>-0.139</td></tr>
<tr><td></td><td>Q3 (train [791.0,983.0])</td><td class='num'>96</td><td class='num' style=''>16.236</td><td class='num'>18.831</td><td class='num' style='color:#e74c3c;font-weight:600'>-10.757</td><td class='num'>-0.166</td></tr>
<tr><td></td><td>Q4 (train [983.0,1882.0])</td><td class='num'>64</td><td class='num' style=''>19.391</td><td class='num'>22.806</td><td class='num' style=''>0.010</td><td class='num'>0.143</td></tr>
</tbody></table>
<div class='target-header'>Effluent TSS (mg/L, Composite) (overall n=206, MAE=2.699, RMSE=3.959, bias=0.818, R²=0.531)</div>
<table class='decomp'>
<thead><tr><th>Axis</th><th>Bucket</th><th class='num'>n</th><th class='num'>MAE</th><th class='num'>RMSE</th><th class='num'>Bias</th><th class='num'>R²</th></tr></thead><tbody>
<tr class='axis-row'><td colspan='7'>Flow</td></tr>
<tr><td></td><td>Q1 (train [7.2,16.0])</td><td class='num'>172</td><td class='num' style=''>2.473</td><td class='num'>3.523</td><td class='num' style=''>0.315</td><td class='num'>0.492</td></tr>
<tr><td></td><td>Q2 (train [16.0,17.7])</td><td class='num'>21</td><td class='num' style='color:#f1c40f'>4.271</td><td class='num'>6.521</td><td class='num' style='color:#e74c3c;font-weight:600'>4.205</td><td class='num'>0.337</td></tr>
<tr><td></td><td>Q3 (train [17.7,19.2])</td><td class='num'>10</td><td class='num' style=''>2.867</td><td class='num'>3.612</td><td class='num' style='color:#e74c3c;font-weight:600'>1.379</td><td class='num'>0.716</td></tr>
<tr><td></td><td>Q4 (train [19.2,24.3])</td><td class='num'>3</td><td class='num' style='color:#f1c40f'>4.067</td><td class='num'>4.835</td><td class='num' style='color:#e74c3c;font-weight:600'>4.067</td><td class='num'>0.428</td></tr>
<tr class='axis-row'><td colspan='7'>Day</td></tr>
<tr><td></td><td>Weekday</td><td class='num'>151</td><td class='num' style=''>2.767</td><td class='num'>4.126</td><td class='num' style=''>1.024</td><td class='num'>0.522</td></tr>
<tr><td></td><td>Weekend</td><td class='num'>55</td><td class='num' style=''>2.512</td><td class='num'>3.459</td><td class='num' style=''>0.254</td><td class='num'>0.561</td></tr>
<tr class='axis-row'><td colspan='7'>Season</td></tr>
<tr><td></td><td>Winter</td><td class='num'>60</td><td class='num' style='color:#f1c40f'>3.834</td><td class='num'>5.658</td><td class='num' style='color:#e74c3c;font-weight:600'>3.411</td><td class='num'>0.432</td></tr>
<tr><td></td><td>Spring</td><td class='num'>72</td><td class='num' style=''>3.050</td><td class='num'>3.678</td><td class='num' style=''>-0.599</td><td class='num'>0.222</td></tr>
<tr><td></td><td>Monsoon</td><td class='num'>56</td><td class='num' style='color:#2ecc71'>1.486</td><td class='num'>2.170</td><td class='num' style=''>0.353</td><td class='num'>-0.075</td></tr>
<tr><td></td><td>Autumn</td><td class='num'>18</td><td class='num' style='color:#2ecc71'>1.281</td><td class='num'>1.970</td><td class='num' style=''>-0.711</td><td class='num'>-8.817</td></tr>
<tr class='axis-row'><td colspan='7'>InletLoad</td></tr>
<tr><td></td><td>Q1 (train [155.0,340.0])</td><td class='num'>11</td><td class='num' style='color:#2ecc71'>1.510</td><td class='num'>1.730</td><td class='num' style=''>-0.733</td><td class='num'>-0.256</td></tr>
<tr><td></td><td>Q2 (train [340.0,455.0])</td><td class='num'>48</td><td class='num' style=''>2.102</td><td class='num'>3.071</td><td class='num' style=''>0.487</td><td class='num'>0.502</td></tr>
<tr><td></td><td>Q3 (train [455.0,580.0])</td><td class='num'>64</td><td class='num' style=''>2.417</td><td class='num'>3.558</td><td class='num' style=''>1.071</td><td class='num'>0.507</td></tr>
<tr><td></td><td>Q4 (train [580.0,1410.0])</td><td class='num'>83</td><td class='num' style='color:#f1c40f'>3.419</td><td class='num'>4.825</td><td class='num' style=''>1.020</td><td class='num'>0.467</td></tr>
</tbody></table>
<div class='target-header'>Effluent pH (Composite) (overall n=153, MAE=0.126, RMSE=0.175, bias=-0.010, R²=0.365)</div>
<table class='decomp'>
<thead><tr><th>Axis</th><th>Bucket</th><th class='num'>n</th><th class='num'>MAE</th><th class='num'>RMSE</th><th class='num'>Bias</th><th class='num'>R²</th></tr></thead><tbody>
<tr class='axis-row'><td colspan='7'>Flow</td></tr>
<tr><td></td><td>Q1 (train [7.2,16.4])</td><td class='num'>140</td><td class='num' style=''>0.111</td><td class='num'>0.145</td><td class='num' style=''>-0.011</td><td class='num'>0.445</td></tr>
<tr><td></td><td>Q2 (train [16.4,17.9])</td><td class='num'>5</td><td class='num' style='color:#e74c3c;font-weight:600'>0.335</td><td class='num'>0.456</td><td class='num' style='color:#e74c3c;font-weight:600'>0.335</td><td class='num'>-2.006</td></tr>
<tr><td></td><td>Q3 (train [17.9,19.3])</td><td class='num'>6</td><td class='num' style='color:#e74c3c;font-weight:600'>0.258</td><td class='num'>0.289</td><td class='num' style='color:#e74c3c;font-weight:600'>-0.178</td><td class='num'>0.111</td></tr>
<tr><td></td><td>Q4 (train [19.3,24.3])</td><td class='num'>2</td><td class='num' style='color:#e74c3c;font-weight:600'>0.322</td><td class='num'>0.323</td><td class='num' style='color:#e74c3c;font-weight:600'>-0.322</td><td class='num'>-114.956</td></tr>
<tr class='axis-row'><td colspan='7'>Day</td></tr>
<tr><td></td><td>Weekday</td><td class='num'>113</td><td class='num' style=''>0.127</td><td class='num'>0.179</td><td class='num' style=''>-0.015</td><td class='num'>0.335</td></tr>
<tr><td></td><td>Weekend</td><td class='num'>40</td><td class='num' style=''>0.124</td><td class='num'>0.164</td><td class='num' style=''>0.002</td><td class='num'>0.449</td></tr>
<tr class='axis-row'><td colspan='7'>Season</td></tr>
<tr><td></td><td>Winter</td><td class='num'>24</td><td class='num' style='color:#e74c3c;font-weight:600'>0.271</td><td class='num'>0.328</td><td class='num' style='color:#e74c3c;font-weight:600'>0.101</td><td class='num'>-0.011</td></tr>
<tr><td></td><td>Spring</td><td class='num'>70</td><td class='num' style=''>0.099</td><td class='num'>0.134</td><td class='num' style=''>-0.009</td><td class='num'>0.562</td></tr>
<tr><td></td><td>Monsoon</td><td class='num'>47</td><td class='num' style=''>0.091</td><td class='num'>0.110</td><td class='num' style=''>-0.049</td><td class='num'>-1.651</td></tr>
<tr><td></td><td>Autumn</td><td class='num'>12</td><td class='num' style=''>0.135</td><td class='num'>0.159</td><td class='num' style='color:#e74c3c;font-weight:600'>-0.087</td><td class='num'>-0.649</td></tr>
<tr class='axis-row'><td colspan='7'>InletLoad</td></tr>
<tr><td></td><td>Q1 (train [6.1,6.9])</td><td class='num'>90</td><td class='num' style=''>0.122</td><td class='num'>0.158</td><td class='num' style=''>-0.011</td><td class='num'>0.404</td></tr>
<tr><td></td><td>Q2 (train [6.9,7.0])</td><td class='num'>20</td><td class='num' style=''>0.133</td><td class='num'>0.228</td><td class='num' style=''>-0.008</td><td class='num'>-0.504</td></tr>
<tr><td></td><td>Q3 (train [7.0,7.1])</td><td class='num'>39</td><td class='num' style=''>0.125</td><td class='num'>0.177</td><td class='num' style=''>-0.026</td><td class='num'>0.447</td></tr>
<tr><td></td><td>Q4 (train [7.1,7.9])</td><td class='num'>4</td><td class='num' style='color:#f1c40f'>0.209</td><td class='num'>0.219</td><td class='num' style='color:#e74c3c;font-weight:600'>0.131</td><td class='num'>-1.323</td></tr>
</tbody></table>

<details class="exp-details" id="error-decomposition-findings" open>
  <summary><span class="fold-icon">▶</span> Findings</summary>
  <div class="exp-body">
    
<div style='margin-bottom:1.1rem;border:1px solid var(--border);border-radius:5px;overflow:hidden'>
  <div style='background:var(--bg-secondary);padding:0.45rem 0.8rem;border-bottom:1px solid var(--border);display:flex;align-items:baseline;gap:0.5rem'>
    <span style='color:#4A90D9;font-size:0.78em;font-weight:bold;letter-spacing:0.06em;flex-shrink:0'>Q1</span>
    <span style='font-weight:bold;font-size:0.93em;line-height:1.4'>Are all current global winners represented with row-wise predictions?</span>
  </div>
  <div style='padding:0.6rem 0.8rem 0.55rem'>
    <p class='meta' style='margin:0;line-height:1.6;border-left:2px solid var(--border);padding-left:0.6rem'>Yes. The section now decomposes all <strong>8</strong> target winners, so the pending rerun box is no longer needed. Current winners: BOD Grab: Exp7-SE2 · Voting; COD Grab: Exp3-S2-FS · XGB; TSS Grab: Exp7-SE1 · Ridge; pH Grab: Exp3-S4 · RF; BOD Composite: Exp3-S2 · Ridge; COD Composite: Exp4-S2 · ElNet; TSS Composite: Exp2-S6-FS · GB; pH Composite: Exp3-S2 · ElNet.</p>
  </div>
</div>
    
<div style='margin-bottom:1.1rem;border:1px solid var(--border);border-radius:5px;overflow:hidden'>
  <div style='background:var(--bg-secondary);padding:0.45rem 0.8rem;border-bottom:1px solid var(--border);display:flex;align-items:baseline;gap:0.5rem'>
    <span style='color:#4A90D9;font-size:0.78em;font-weight:bold;letter-spacing:0.06em;flex-shrink:0'>Q2</span>
    <span style='font-weight:bold;font-size:0.93em;line-height:1.4'>Where does error concentrate most strongly in 2025?</span>
  </div>
  <div style='padding:0.6rem 0.8rem 0.55rem'>
    <p class='meta' style='margin:0;line-height:1.6;border-left:2px solid var(--border);padding-left:0.6rem'>pH Composite peaks in Flow = Q2 (train [16.4,17.9]) (0.335 MAE, 2.65x baseline); TSS Grab peaks in Flow = Q3 (train [17.9,19.6]) (9.777 MAE, 2.16x baseline); BOD Grab peaks in Season = Winter (3.421 MAE, 2.04x baseline)</p>
  </div>
</div>
    
<div style='margin-bottom:1.1rem;border:1px solid var(--border);border-radius:5px;overflow:hidden'>
  <div style='background:var(--bg-secondary);padding:0.45rem 0.8rem;border-bottom:1px solid var(--border);display:flex;align-items:baseline;gap:0.5rem'>
    <span style='color:#4A90D9;font-size:0.78em;font-weight:bold;letter-spacing:0.06em;flex-shrink:0'>Q3</span>
    <span style='font-weight:bold;font-size:0.93em;line-height:1.4'>Is winter still a systematic risk regime?</span>
  </div>
  <div style='padding:0.6rem 0.8rem 0.55rem'>
    <p class='meta' style='margin:0;line-height:1.6;border-left:2px solid var(--border);padding-left:0.6rem'>pH Composite Winter is 2.14x baseline (bias 0.101); BOD Grab Winter is 2.04x baseline (bias 2.871); TSS Grab Winter is 1.83x baseline (bias 7.052); BOD Composite Winter is 1.64x baseline (bias 2.888); TSS Composite Winter is 1.42x baseline (bias 3.411)</p>
  </div>
</div>
    
<div style='margin-bottom:1.1rem;border:1px solid var(--border);border-radius:5px;overflow:hidden'>
  <div style='background:var(--bg-secondary);padding:0.45rem 0.8rem;border-bottom:1px solid var(--border);display:flex;align-items:baseline;gap:0.5rem'>
    <span style='color:#4A90D9;font-size:0.78em;font-weight:bold;letter-spacing:0.06em;flex-shrink:0'>Q4</span>
    <span style='font-weight:bold;font-size:0.93em;line-height:1.4'>What changed in the model-level interpretation?</span>
  </div>
  <div style='padding:0.6rem 0.8rem 0.55rem'>
    <p class='meta' style='margin:0;line-height:1.6;border-left:2px solid var(--border);padding-left:0.6rem'>The decomposition is no longer anchored to whichever model happened to have predictions on disk. It now follows the same global overfit-aware winners as the Analytics table, which is why Grab BOD is decomposed with Exp7-SE2 Voting and Grab TSS with Exp7-SE1 Ridge. For COD specifically: COD Grab: R² 0.493, MAE 12.032, bias -4.745; COD Composite: R² 0.120, MAE 17.414, bias -8.169.</p>
  </div>
</div>
  </div>
</details>

<script>
<script>
(function() {
  var stored = localStorage.getItem('theme');
  var osDark = window.matchMedia('(prefers-color-scheme: dark)').matches;
  var active = stored ? stored : (osDark ? 'dark' : 'light');
  document.documentElement.setAttribute('data-theme', active);

  // React to OS changes if user has not manually overridden
  window.matchMedia('(prefers-color-scheme: dark)').addEventListener('change', function(e) {
    if (!localStorage.getItem('theme')) {
      document.documentElement.setAttribute('data-theme', e.matches ? 'dark' : 'light');
      updateIcon();
    }
  });

  function updateIcon() {
    var btn = document.getElementById('theme-toggle');
    if (!btn) return;
    var isDark = document.documentElement.getAttribute('data-theme') === 'dark';
    btn.textContent = isDark ? '☀' : '☾';
    btn.title = isDark ? 'Switch to light mode' : 'Switch to dark mode';
  }

  document.addEventListener('DOMContentLoaded', function() {
    var btn = document.createElement('button');
    btn.id = 'theme-toggle';
    btn.setAttribute('aria-label', 'Toggle dark mode');
    document.body.appendChild(btn);
    updateIcon();

    btn.addEventListener('click', function() {
      var current = document.documentElement.getAttribute('data-theme');
      var next = current === 'dark' ? 'light' : 'dark';
      document.documentElement.setAttribute('data-theme', next);
      localStorage.setItem('theme', next);
      updateIcon();
    });
  });
})();
</script>
</script></div></body></html>